# Material mass in a data center — the build-up, and how much SUPERWOOD can replace

Date: 2026-09-06 (v12: Foundations scenario sheet — footprint-based concrete with soil cases 1–3 and a concrete_basis switch beside the per-MW intensity; v11: loaded-rack material analysis applied — IT 50% steel, server enclosures 30% long term; mechanical shells and fan-wall frames 25% medium term, fan blades 2% long term (Alex 2026-09-06); v10: IT row spans two horizons — rack cabinets 18% of IT mass soon, server enclosures 22% long term (Alex 2026-09-06); v9: every row carries a material split (steel, concrete, plastic, other; analyses/material_split.json) and carbon is valued on the steel and concrete content only (Alex 2026-09-05); v6: per-component embodied carbon, steel and concrete carbon shares, EAF sensitivity and a steel-share-of-above-ground-mass sheet added to the workbook; v5: racking stays *Soon* — a few months of development; server and equipment enclosures, 40% of IT mass, added to the *Long term*; electronics never — per Alex 2026-09-04. v4 2026-09-01 set the long-term concrete shares). Status: **estimate**.
Every table below is generated from the live model [materials-mass-and-replacement.xlsx](materials-mass-and-replacement.xlsx)
— change an input there and regenerate rather than hand-edit. Labels: published / derived / estimated; confidence
`[conf: H|M|L]`. Treat everything as `[conf: L]` unless marked.

Reference unit: **1 GW of IT load** — a data center of roughly 5–10 hyperscale buildings on the assumptions below.
Low and high columns are whole scenarios (all-low inputs, all-high inputs), not a distribution.

![Mass build-up and replacement](mass-buildup-and-replacement.png)

## The four horizons

| Horizon | What it means | Product and plant | Gate |
|---|---|---|---|
| **Immediate** | Replacements shipping now | SuperMill One boards to 8" × 16' × 3/8" | None beyond E84 Class A where a finish rating applies |
| **Soon** | Non-structural items behind one scoped test program — racks, platforms, barriers, doors | SuperMill One, then SuperMill Two | A scoped test program per application; racks are a few months of development |
| **Medium term** | Structural steel (primary and roof), roof trusses and roofs, ducting, enclosures | SuperMill Two boards and veneers | Mass-timber qualification pathway, ICC-ES, E119, NFPA 285, FM acceptance; NFPA 90A / UL 181 for ducting |
| **Long term** | Concrete: 75% of slab-on-grade and paving, 90% of foundations, footings, piers and pads, with the rebar in each; server enclosures (30% of IT mass; rack cabinets are *Soon*); fan blades (2% of mechanical mass, needs investigation) — never the electronics | ChipMill-scale products | Stated technical potential (Alex, 2026-09-01 and 2026-09-04); no design or code pathway yet |

## 1. Assumptions that drive the build-up

| Item | Low | High | Label |
|---|---|---|---|
| Building area per MW | 5,000 sf | 10,000 sf | estimated |
| Buildings per GW (1M sf footprint each) | 5 | 10 | derived |
| Exterior wall area (4 × 1,000 ft × 40 ft per building) | 0.8M sf | 1.6M sf | derived |
| Perimeter walls | metal panel / IMP (switch to precast in the model) | | choice |
| Concrete intensity, all concrete | 500 m³/MW | 1,000 m³/MW | published, secondary [M] — arXiv 2509.21312 citing Hasan 2022 / Sharma 2023 |
| Share of concrete in foundations, footings, piers, pads | 40% | 50% | estimated |
| Structural steel intensity | 50 t/MW | 100 t/MW | same source [M] |
| Roof-and-secondary share of structural steel (trusses, joists, deck, girts) | 40% | 60% | estimated |
| Rebar | 60 kg/m³ | 100 kg/m³ | estimated |
| Ducting and air-distribution sheet metal | 3 t/MW | 8 t/MW | estimated |
| Electrical / mechanical / IT | 50 / 20 / 15 t/MW | 100 / 50 / 70 t/MW | estimated from unit masses; GB200 NVL72 rack 1.36 t [H] |
| SUPERWOOD board | 7.2 mm × 1.3 t/m³ = 0.87 kg/sf; SuperMill One ≈ 900 tons/yr, SuperMill Two ≈ 31,000 tons/yr | | internal TEM basis |
| Substitution, steel | 0.3 kg SUPERWOOD per kg steel | 0.6 kg/kg | estimated — to be engineering-stamped per element |
| Long-term technical potential, concrete | 75% of slab and paving; 90% of foundations, footings, piers, pads | same | asserted-internal (Alex, 2026-09-01) |
| Substitution, concrete | 0.05 kg SUPERWOOD per kg concrete | 0.15 kg/kg | estimated — lightweight insulated wood-foundation concept, no design exists |

## 2. The build-up: what goes into a 1 GW data center

Read top to bottom. Building structure and envelope first, then contents. The cumulative column is the running total.

### 2a. Building — structure and envelope

| Component | Mass per data center | Cumulative |
|---|---|---|
| Concrete: slab on grade, paving, yard | 322,812–1,189,306 tons | 322,812–1,189,306 tons |
| Concrete: foundations, footings, piers, equipment pads | 176,450–803,737 tons | 499,261–1,993,043 tons |
| Precast / tilt-up perimeter walls (precast case) | — | 499,261–1,993,043 tons |
| Rebar in all concrete | 12,482–83,043 tons | 511,743–2,076,086 tons |
| Structural steel — primary frame (columns, girders) | 30,000–40,000 tons | 541,743–2,116,086 tons |
| Structural steel — roof trusses, joists, roof deck, girts | 20,000–60,000 tons | 561,743–2,176,086 tons |
| Exterior skins — metal panel / IMP (metal-panel case) | 1,858–7,432 tons | 563,601–2,183,519 tons |
| Louvers and yard / mechanical screens | 186–929 tons | 563,787–2,184,448 tons |
| Security and staff-area fencing | 300–1,000 tons | 564,087–2,185,448 tons |

### 2b. Contents — fit-out and equipment

| Component | Mass per data center | Cumulative |
|---|---|---|
| Platforms, walkways, mezzanines, railings, tray supports | 5,000–15,000 tons | 569,087–2,200,448 tons |
| Acoustic barriers, enclosures, HVAC separations | 2,000–5,000 tons | 571,087–2,205,448 tons |
| Racking and equipment supports | 2,000–5,000 tons | 573,087–2,210,448 tons |
| Other tray, containment, doors, misc. metals | 5,000–10,000 tons | 578,087–2,220,448 tons |
| Ducting, plenums and air-distribution sheet metal | 3,000–8,000 tons | 581,087–2,228,448 tons |
| Interior finishes, backplanes, trim (admin / office) | 1,000–3,000 tons | 582,087–2,231,448 tons |
| Electrical equipment and conductors | 50,000–100,000 tons | 632,087–2,331,448 tons |
| Mechanical equipment, piping, loop water | 20,000–50,000 tons | 652,087–2,381,448 tons |
| IT — servers and racks | 15,000–70,000 tons | 667,087–2,451,448 tons |

**Total mass, building and contents: 667,087–2,451,448 tons** (about 0.7–2.5 Mt).
**Excluding concrete: 167,825–458,405 tons** — concrete is 75–81% of everything by mass.

Two consequences follow before any SUPERWOOD arithmetic:

- Any "share of a data center" statement must say whether concrete is in the denominator.
- Excluding concrete, steel in all forms (structural, rebar, roughly 60% of equipment mass as enclosures and cores,
  racks, tray, ducting) comes out near 70% of what is left on these assumptions — consistent in order of magnitude
  with the company's ex-concrete "~60% steel" framing, but a derivation, not a source.

## 3. How much of it SUPERWOOD can replace — component by component

Same rows as Section 2, with the share of each component SUPERWOOD can address in each horizon (a row may split across
horizons; these are the editable columns on the workbook sheet *1 GW data center*), the incumbent mass replaced, and
the SUPERWOOD mass required.

### 3a. Building — structure and envelope

| Component | Immediate | Soon | Medium term | Long term | Incumbent replaced | SUPERWOOD required | Gate / basis |
|---|---|---|---|---|---|---|---|
| Concrete: slab on grade, paving, yard | — | — | — | 75% | 242,109–891,979 tons | 12,105–133,797 tons | Technical potential per Alex (75%); no design or code pathway yet. arXiv 2509.21312 [M] for total concrete |
| Concrete: foundations, footings, piers, equipment pads | — | — | — | 90% | 158,805–723,364 tons | 7,940–108,505 tons | Technical potential per Alex (90%); lightweight insulated SUPERWOOD foundations — geotechnical, durability and code pathway all open |
| Precast / tilt-up perimeter walls (precast case) | — | — | 100% | — | — | — | Hybrid SUPERWOOD wall panels; NFPA 285 + E119 assemblies. Active when Inputs walls_precast = 1 |
| Rebar in all concrete | — | — | — | 81% | 10,110–67,265 tons | 3,033–40,359 tons | Rebar follows the concrete it sits in: foundation share × 90% + slab share × 75% |
| Structural steel — primary frame (columns, girders) | — | — | 100% | — | 30,000–40,000 tons | 9,000–24,000 tons | ICC-ES via the mass-timber qualification pathway; FM acceptance; E119 |
| Structural steel — roof trusses, joists, roof deck, girts | — | — | 100% | — | 20,000–60,000 tons | 6,000–36,000 tons | Design values and connection data; trusses carry no fire-resistance requirement |
| Exterior skins — metal panel / IMP (metal-panel case) | 100% | — | — | — | 1,858–7,432 tons | 696–1,391 tons | Shipping now; area-for-area rain screen |
| Louvers and yard / mechanical screens | 100% | — | — | — | 186–929 tons | 174–435 tons | Shipping now |
| Security and staff-area fencing | 100% | — | — | — | 300–1,000 tons | 234–468 tons | Shipping now — the Microsoft near-term list |

### 3b. Contents — fit-out and equipment

| Component | Immediate | Soon | Medium term | Long term | Incumbent replaced | SUPERWOOD required | Gate / basis |
|---|---|---|---|---|---|---|---|
| Platforms, walkways, mezzanines, railings, tray supports | — | 100% | — | — | 5,000–15,000 tons | 1,500–9,000 tons | Published design values; IBC 1607 for railings |
| Acoustic barriers, enclosures, HVAC separations | — | 100% | — | — | 2,000–5,000 tons | 600–3,000 tons | STC / OITC lab and field data |
| Racking and equipment supports | — | 100% | — | — | 2,000–5,000 tons | 600–3,000 tons | A few months of design and load-data development (Alex 2026-09-04) |
| Other tray, containment, doors, misc. metals | — | 50% | — | — | 2,500–5,000 tons | 750–3,000 tons | Partial; UL 10C for rated doors |
| Ducting, plenums and air-distribution sheet metal | — | — | 100% | — | 3,000–8,000 tons | 900–4,800 tons | NFPA 90A / UL 181 noncombustibility expectations for in-airstream components — the hardest gate in this row set |
| Interior finishes, backplanes, trim (admin / office) | 100% | — | — | — | 1,000–3,000 tons | 130–391 tons | E84 Class A finish; backplanes UL 94 yellow card (not yet started) |
| Electrical equipment and conductors | — | — | — | — | — | — | Gensets, transformers, switchgear, batteries, copper |
| Mechanical equipment, piping, loop water | — | — | 25% | 2% | 5,400–13,500 tons | 1,620–8,100 tons | Shells, casings and fan-wall frames medium term (Alex 2026-09-06); fan blades long term, needs investigation; compressors, pumps, tubes, piping and water stay |
| IT — servers and racks | — | 18% | — | 30% | 7,200–33,600 tons | 2,160–20,160 tons | Rack cabinets soon (18% of IT mass), server enclosures long term (30%), per analyses/it-rack-material-stack.md; electronics never. Rack masses [H]; aggregate [L] |

## 4. Roll-up by horizon (per 1 GW data center)

| Horizon | Incumbent mass replaced | SUPERWOOD required | Plant-years |
|---|---|---|---|
| Immediate — skins, screens, fences, interiors, backplanes | 3,344–12,361 tons | 1,234–2,685 tons (1.4–3.1M sf) | 1.4–3.1 yr of SuperMill One |
| Soon — platforms, railings, barriers, racking, doors | 14,200–42,600 tons | 4,260–25,560 tons | 0.1–0.8 yr of SuperMill Two |
| Medium term — structural steel, roof trusses and roofs, ducting, enclosures | 58,000–120,500 tons | 17,400–72,300 tons | 0.6–2.3 yr of SuperMill Two |
| Long term — slab, paving, foundations and their rebar (technical potential) | 415,924–1,704,608 tons | 24,549–295,861 tons | 0.8–9.5 yr of SuperMill Two |
| **Cumulative** | **491,467–1,880,069 tons** | **47,443–396,406 tons** | **1.5–12.7 yr of SuperMill Two** |
| Not replaced by SUPERWOOD | 175,619–571,378 tons | | 23–26% of total mass |

- Through the medium term SUPERWOOD addresses **75,544–175,461 tons** of incumbent
  material — essentially all the steel above the slab, about
  7.2–11.3% of total data center mass.
  The long-term concrete rows are what move the total: with them, the ceiling is **73.7–76.7% of total
  data center mass**. Those shares (75% of slab and paving, 90% of foundations) are stated technical potential, not an
  engineered plan, and the whole difference between the two figures rests on them.
- What stays: the remaining concrete, servers, gensets, transformers, switchgear, batteries, chillers, copper, loop
  water — 23–26% of total mass.
- Plant math: one gigawatt data center's immediate skins are 1.4–3.1M sf, **1.4–3.1 years
  of SuperMill One's entire output**. The medium-term structural horizon alone is 0.6–2.3 years of SuperMill
  Two per gigawatt — two or three gigawatts of data center absorb the plant for years, which is the offtake argument and
  the capacity risk in one number. The long-term concrete rows, if they ever became real, are a ChipMill-scale market on their own.

## 5. Embodied-carbon effect (pre-LCA, per GW)

Deck figures: steel 1.8 kg CO₂e/kg (global BF-BOF average), concrete 0.12 kg/kg, SUPERWOOD 0.5 kg/kg manufactured and
1.3 kg/kg biogenic carbon stored — **pre-LCA projections at scale; LCA under way with Prof. Ming Hu, University of Notre
Dame.** Biogenic storage reported separately (EN 15804 module C). Each component is valued at its own factor: concrete
rows at 0.12, steel rows (including rebar) at 1.8, interior finishes at 1.0 [estimate]; equipment rows, including the
server enclosures in the long-term horizon, carry no factor, so long-term avoided emissions count concrete and rebar only. The "vs EAF" column revalues steel at 0.7 kg/kg (recycled, high end).

| Horizon | Incumbent emissions avoided | SUPERWOOD manufacturing | Net reduction | Net vs EAF steel | Biogenic stored (separate) |
|---|---|---|---|---|---|
| Immediate (steel) | 5,561–21,377 tons CO₂e | 617–1,343 tons | **4,944–20,034 tons** | 2,751–11,608 tons | 1,604–3,491 tons |
| Soon (steel) | 22,998–66,414 tons CO₂e | 2,130–12,780 tons | **20,868–53,634 tons** | 7,393–15,354 tons | 5,538–33,228 tons |
| Medium term (steel) | 100,650–207,525 tons CO₂e | 8,700–36,150 tons | **91,950–171,375 tons** | 30,900–45,700 tons | 22,620–93,990 tons |
| Long term (foundation concrete) | 71,858–339,908 tons CO₂e | 12,274–147,930 tons | **59,583–191,978 tons** | 45,767–105,887 tons | 31,913–384,619 tons |

Against recycled (EAF) steel the avoided figure is far lower, so any claim must state its baseline.

### 5b. Embodied carbon by component (steel and concrete content only; plastics and other materials not valued)

The slide-5 "by embodied carbon" view. Factors: concrete 0.12 kg CO₂e/kg [M], steel 1.8 [M, global
BF-BOF average], interior finishes 1.0 [L]. Equipment (electrical, mechanical, IT) is outside a materials estimate.

| Component | Class | Factor kg CO₂e/kg | Embodied carbon, low–high |
|---|---|---|---|
| Concrete: slab on grade, paving, yard | concrete | 0.12 | 38,737–142,717 tons CO₂e |
| Concrete: foundations, footings, piers, equipment pads | concrete | 0.12 | 21,174–96,448 tons CO₂e |
| Precast / tilt-up perimeter walls (precast case) | concrete | 0.12 | — |
| Rebar in all concrete | steel | 1.80 | 22,467–149,478 tons CO₂e |
| Structural steel — primary frame (columns, girders) | steel | 1.80 | 54,000–72,000 tons CO₂e |
| Structural steel — roof trusses, joists, roof deck, girts | steel | 1.80 | 36,000–108,000 tons CO₂e |
| Exterior skins — metal panel / IMP (metal-panel case) | steel | 2.07 | 3,846–15,385 tons CO₂e |
| Louvers and yard / mechanical screens | steel | 1.80 | 334–1,672 tons CO₂e |
| Security and staff-area fencing | steel | 1.80 | 540–1,800 tons CO₂e |
| Platforms, walkways, mezzanines, railings, tray supports | steel | 1.80 | 9,000–27,000 tons CO₂e |
| Acoustic barriers, enclosures, HVAC separations | steel | 1.41 | 2,820–7,050 tons CO₂e |
| Racking and equipment supports | steel | 1.80 | 3,600–9,000 tons CO₂e |
| Other tray, containment, doors, misc. metals | steel | 1.80 | 9,000–18,000 tons CO₂e |
| Ducting, plenums and air-distribution sheet metal | steel | 1.80 | 5,400–14,400 tons CO₂e |
| Interior finishes, backplanes, trim (admin / office) | mixed | 0.84 | 840–2,520 tons CO₂e |
| Electrical equipment and conductors | equipment | 1.23 | 61,500–123,000 tons CO₂e |
| Mechanical equipment, piping, loop water | equipment | 1.05 | 21,000–52,500 tons CO₂e |
| IT — servers and racks | equipment | 1.14 | 17,100–79,800 tons CO₂e |

| Roll-up | Low | High |
|---|---|---|
| Embodied carbon, building materials | 307,359 tons CO₂e | 920,770 tons CO₂e |
| Steel share | 48% | 46% |
| Concrete share | 19% | 26% |
| Steel above the slab (steel excl. rebar), share | 41% | 30% |
| Steel share if steel is recycled (EAF, 0.7 kg/kg) | 35% | 32% |

By embodied carbon, steel is roughly 55–60% of the building materials and concrete roughly 40–45% at the global-average
steel factor; with recycled steel the steel share falls to about a third. The steel above the slab — what SUPERWOOD
addresses through the structural horizon — carries about 37% of the building materials' embodied carbon.

### 5c. Steel share of above-ground mass, contents included (workbook sheet *Steel share*)

Basis for the slide-5 headline. Excludes slab, paving, foundations and all concrete. Steel fractions per component
are estimates [conf: L] and editable in the workbook. Printed band on the deck: **50–80%** (Alex, 2026-09-04).

| Component | Mass, low–high | Steel fraction | Steel, low–high | Basis |
|---|---|---|---|---|
| Precast / tilt-up perimeter walls (precast case) | — | 3%–5% | — | rebar in precast/tilt-up panels; row is zero unless Inputs walls_precast = 1 |
| Structural steel — primary frame (columns, girders) | 30,000–40,000 tons | 100%–100% | 30,000–40,000 tons | steel by definition |
| Structural steel — roof trusses, joists, roof deck, girts | 20,000–60,000 tons | 100%–100% | 20,000–60,000 tons | steel by definition |
| Exterior skins — metal panel / IMP (metal-panel case) | 1,858–7,432 tons | 85%–95% | 1,579–7,061 tons | steel-faced IMP; some aluminum |
| Louvers and yard / mechanical screens | 186–929 tons | 40%–70% | 74–650 tons | aluminum common |
| Security and staff-area fencing | 300–1,000 tons | 90%–100% | 270–1,000 tons | chain-link, palisade, posts |
| Platforms, walkways, mezzanines, railings, tray supports | 5,000–15,000 tons | 95%–100% | 4,750–15,000 tons | structural and misc. steel |
| Acoustic barriers, enclosures, HVAC separations | 2,000–5,000 tons | 70%–90% | 1,400–4,500 tons | steel panels with absorptive fill |
| Racking and equipment supports | 2,000–5,000 tons | 95%–100% | 1,900–5,000 tons | steel |
| Other tray, containment, doors, misc. metals | 5,000–10,000 tons | 85%–95% | 4,250–9,500 tons | mostly steel, some aluminum |
| Ducting, plenums and air-distribution sheet metal | 3,000–8,000 tons | 95%–100% | 2,850–8,000 tons | galvanized steel |
| Interior finishes, backplanes, trim (admin / office) | 1,000–3,000 tons | 20%–40% | 200–1,200 tons | gypsum, wood, steel studs |
| Electrical equipment and conductors | 50,000–100,000 tons | 50%–65% | 25,000–65,000 tons | enclosures, cores, gensets, switchgear; rest copper, oil, batteries |
| Mechanical equipment, piping, loop water | 20,000–50,000 tons | 45%–65% | 9,000–32,500 tons | chillers, piping steel; water, copper, refrigerant not |
| IT — servers and racks | 15,000–70,000 tons | 40%–60% | 6,000–42,000 tons | steel chassis and racks; aluminum, PCBs, copper |
| **Above-ground total** | **155,344–375,361 tons** | | **107,274–291,411 tons** | |

| Share | Low | High |
|---|---|---|
| Steel share of above-ground mass (wall system per Inputs toggle) | 69% | 78% |
| — with metal-panel / IMP walls | 69% | 79% |
| — with tilt-up / precast concrete walls (35,675–71,350 tons of panel) | 56% | 66% |
| Including slab rebar (at-grade steel) | 71% | 82% |
| Structure and envelope only | 99% | 99% |

Equipment is 55–60% of above-ground mass, so the answer turns on how much of a genset, switchgear lineup, chiller and
server rack is steel; at 40% for all equipment the share falls to about 60–65%. The wall system is the other lever:
tilt-up or precast concrete walls add tens of thousands of tons of above-ground concrete and pull the share down by
about ten points, which is why the deck prints a 50–80% band rather than a point. Narrative: [steel-share-above-ground.md](steel-share-above-ground.md).

## 6. Sensitivities — what moves the answer most

1. **Long-term concrete.** The long-term rows are 415,924–1,704,608 tons of concrete and rebar on stated technical
   potential (75% of slab and paving, 90% of foundations) and a 0.05–0.15 substitution factor, none of it engineered.
   They are the only rows that change the total-mass share materially, and the least evidenced. Present them as
   technical potential and say so on the slide.
2. **Precast vs metal-panel walls.** Decides whether facades are a 1,858–7,432 tons metal replacement now or a
   concrete-panel replacement in the medium term behind NFPA 285 and E119.
3. **Structural steel intensity.** The 50–100 t/MW range is a factor of two; one real takeoff from HITT, Turner or
   Fast + Epp collapses it.
4. **Substitution factor.** 0.3–0.6 kg per kg is the whole medium-term SUPERWOOD demand number; Fast + Epp can stamp
   it per element.
5. **Ducting.** In-airstream components face NFPA 90A / UL 181 noncombustibility expectations; the July reviewers
   flagged this as the hardest sell in the set. Enclosures and separations are the safer framing.
6. **AI halls.** Higher rack density means fewer buildings per GW, less structure and skin per MW, more electrical and
   mechanical mass; the replaceable share falls.

## 7. Gaps and next steps

- One building's material takeoff (structure, envelope, foundations, fencing) from a construction partner.
- Concrete intensity scope, resolved 2026-09-06 by reading the sources: the arXiv preprint (Eslami 2025, section 3.1) gives "5,000 and 10,000 cubic meters" per 10 MW with no scope, citing Hasan et al. 2022 and Sharma et al. 2023. Hasan et al. 2022 (J. Eng. Exact Sci., an energy-efficiency review) contains no concrete quantity at all. Sharma et al. 2023 is Schneider Electric White Paper 99: a hypothetical 1 MW Tier 3 facility of 12,895 ft² (1,198 m²) with core-and-shell embodied carbon at 0.23 t CO₂e/m² from EC3, 276 t CO₂e, of which concrete is 85% (233 t). At 0.3–0.4 t CO₂e per m³ that is roughly 600–800 m³ of concrete per MW, which is where the 500–1,000 m³/MW range comes from. It is the building core and shell only (foundations, slab, structure of the hall) for a low-density 6 kW/rack design at ~13,000 ft²/MW; site paving, parking, yards and equipment pads are not in it. The model's "slab on grade, paving, yard" row therefore carries no site paving today; a hyperscale hall at 5,000–10,000 ft²/MW would have less building concrete per MW, and the site work would be additional.
- Fix the TEM thickness mix so plant output in tonnes is one number.
- Fast + Epp to state substitution factors for two or three elements (truss, joist, wall panel), and a first opinion
  on whether a SUPERWOOD foundation system is even a sensible engineering target.
- Confirm with Microsoft and Meta whether their standard design uses precast or metal-panel walls.


## 6. Foundations by footprint and soil case (scenario sheet, added 2026-09-06)

The workbook carries a footprint-based concrete path beside the published per-MW intensity (Inputs `concrete_basis`, default 0 = per-MW; `soil_case` 1 good, 2 moderate, 3 poor). Values below evaluate the Foundations sheet at the current inputs; units are m³ except the two "(t)" rows and the counts.

| Element | Low | High |
|---|---|---|
| Building floor area, sf | 5,000,000 | 10,000,000 |
| Total hall perimeter, ft | 20,000 | 40,000 |
| Columns | 3,125 | 6,250 |
| Hall slab on grade | 70,792 | 188,779 |
| Thickened slab zones | 7,079 | 23,597 |
| Column footings | 11,327 | 44,245 |
| Perimeter grade beams | 3,398 | 9,911 |
| Generators | 367 | 500 |
| Generator pads | 4,984 | 11,150 |
| Transformer and switchgear pads | 1,557 | 4,778 |
| Mechanical equipment pads | 4,719 | 18,878 |
| Case 1 good soils — building and pads | 103,857 | 301,338 |
| Case 2 — lean concrete / CLSM under footprint | 21,238 | 169,901 |
| Case 2 — larger footings, grade beams and pads | 7,796 | 26,689 |
| Case 2 moderate soils — allowance | 29,033 | 196,589 |
| Case 3 — piles or drilled piers under columns | 18,765 | 133,440 |
| Case 3 — pile caps net of spread footings | 15,220 | 44,953 |
| Case 3 — piers under grade beams | 2,002 | 14,234 |
| Case 3 — structural slab thickening | 23,597 | 94,389 |
| Case 3 poor soils — allowance (includes the case 2 measures) | 88,617 | 483,605 |
| Selected soil allowance | 29,033 | 196,589 |
| Site paving, roads, yards, parking | 56,634 | 283,168 |
| Substation / transformer yard mats | 18,502 | 49,339 |
| All-in with site work, selected soil case | 208,026 | 830,435 |
| Slab and paving, footprint basis (m³) | 134,505 | 495,544 |
| Foundations, footings and pads, footprint basis (m³) | 73,521 | 334,891 |
| Slab and paving, footprint basis (t) | 322,812 | 1,189,306 |
| Foundations, footings and pads, footprint basis (t) | 176,450 | 803,737 |
| Per-MW basis for comparison (m³) | 500,000 | 1,000,000 |

Current concrete basis: footprint bottom-up, soil case 2. Wall system, tilt-up versus insulated metal panel, is the `walls_precast` switch; its concrete appears on the precast row of the main sheet and the steel-share sheet reports both cases. All element inputs are estimates [L]; derivation in foundation-bottom-up.md.

## Sources

- arXiv 2509.21312 (Sep 2025), citing Hasan et al. 2022 and Sharma et al. 2023 — structural steel 500–1,000 t and
  concrete 5,000–10,000 m³ per 10 MW [secondary, conf: M].
- NVIDIA GB200 NVL72 rack mass ~1,360 kg — NVIDIA published specification [conf: H].
- Internal: SUPERWOOD Structural and Cladding TEMs (Jan 2026); 7.2 mm average thickness basis
  (`../../investor-overview/sources/notes/superwood-unit-economics.md`).
- Internal: carbon figures per the Canva DCII deck (0.5 / −1.3 kg CO₂e per kg SUPERWOOD; steel 1.8), pre-LCA.
  Concrete 0.12 kg CO₂e/kg is a typical ready-mix cradle-to-gate value [conf: M].
- Unit masses for gensets, UPS, transformers, chillers, metal panel, fencing, ducting, rebar ratios, foundation share:
  general industry ranges, not individually sourced [conf: L]. Replace with vendor or takeoff data before external use.
